<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>HVAC &amp; Refrigeration Temperature Sensors | Duct, Pipe &amp; Immersion RTDs | Bocon</title><meta name="description" content="Pt100, Pt500, and Pt1000 temperature sensors for air handling units, chillers, heat pumps, and hydronic piping: flanged air-duct probes (TM1705), clamp-on pipe sensors (TM1111), and immersion RTDs (TM1101, TM1401).">
<link rel="icon" href="assets/favicon.svg" type="image/svg+xml"><meta name="theme-color" content="#12294A">
<meta property="og:type" content="website"><meta property="og:site_name" content="Bocon"><meta property="og:title" content="HVAC &amp; Refrigeration Temperature Sensors | Bocon"><meta property="og:description" content="Flanged air-duct RTDs, clamp-on pipe-surface sensors, and immersion probes for HVAC and refrigeration systems."><meta property="og:image" content="assets/og-image.png">
<link rel="stylesheet" href="assets/tokens.css"><link rel="stylesheet" href="assets/site.css">
</head><body><a class="skip" href="#main">Skip to content</a>
  <header>
    <div class="wrap nav">
      <a class="brand" href="index.html" aria-label="Bocon home"><img src="logo/bocon-wordmark.png" width="272" height="92" alt="Bocon"/></a>
      <nav class="menu" id="main-menu" aria-label="Main navigation">
        <ul class="menu-list">
          <li><details class="menu-item" name="main-menu"><summary>Products</summary><ul class="menu-panel">
              <li><a href="products/heat-meter-sensors.html">Heat Meter Sensor Pairs</a></li>
              <li><a href="tm1101.html">TM1101 Wire-Type RTD</a></li>
              <li><a href="tm1111.html">TM1111 Pipe-Mount RTD</a></li>
              <li><a href="tm1401.html">TM1401 Junction Box RTD</a></li>
              <li><a href="tm1705.html">TM1705 HVAC Duct RTD</a></li>
              <li><a href="contact.html?intent=application">Other models on request</a></li>
          </ul></details></li>
          <li><details class="menu-item" name="main-menu"><summary>Applications</summary><ul class="menu-panel">
              <li><a href="heat-metering.html">Heat Metering</a></li>
              <li><a href="hvac-refrigeration.html" aria-current="page">HVAC &amp; Refrigeration</a></li>
          </ul></details></li>
          <li><a href="for-oems.html">For OEMs</a></li>
        </ul>
      </nav>
      <div class="nav-cta"><a class="btn primary" href="contact.html">Contact</a><button class="menu-toggle" type="button" aria-expanded="false" aria-controls="main-menu">Menu</button></div>
    </div>
  </header><main id="main">
<nav class="wrap breadcrumbs" aria-label="Breadcrumb"><a href="index.html">Home</a><span aria-hidden="true">/</span><span aria-current="page">HVAC &amp; Refrigeration</span></nav>

<section class="wrap hero application-hero">
  <div>
    <span class="eyebrow">Application · Building &amp; Chiller Loops</span>
    <h1>RTD probes for air ducts, chilled-water headers, and pipe surfaces</h1>
    <p class="lead">Air handling units, heat pumps, and industrial refrigeration skids measure temperature across three physical interfaces: moving air inside ducts, pressurized water or glycol inside manifolds, and outer pipe walls where drilling a port is impractical. We build dedicated Pt100, Pt500, and Pt1000 constructions for each point.</p>
    <div class="hero-actions">
      <a class="btn primary" href="#hvac-models">Compare HVAC models ↓</a>
      <a class="btn ghost" href="contact.html?intent=application&amp;application=hvac-refrigeration">Request samples</a>
    </div>
  </div>
  <figure class="application-visual">
    <svg viewBox="0 0 500 340" role="img" aria-labelledby="hvac-title hvac-desc">
      <title id="hvac-title">Four temperature measurement points in an HVAC and chilled-water system</title>
      <desc id="hvac-desc">Schematic showing an air duct flanged probe (TM1705), a chiller well flying-lead probe (TM1101), a clamp-on pipe saddle sensor (TM1111), and a header terminal-head sensor (TM1401).</desc>
      <!-- Air Duct -->
      <rect x="28" y="34" width="210" height="92" rx="10" fill="#fff" stroke="#b2c7df" stroke-width="1.5"/>
      <text x="44" y="60" fill="#2e5a8f" font-family="Helvetica Neue,Arial,sans-serif" font-size="13" font-weight="600">Supply Air Duct</text>
      <path d="M44 82 H150" stroke="#8baccb" stroke-width="2" stroke-dasharray="4 3"/>
      <rect x="176" y="20" width="34" height="14" rx="3" fill="#12294a"/>
      <rect x="189" y="34" width="8" height="68" rx="2" fill="#4677ae"/>
      <text x="44" y="112" fill="#12294a" font-family="Helvetica Neue,Arial,sans-serif" font-size="12" font-weight="600">1 · TM1705 Flanged Duct RTD</text>

      <!-- Chiller / Heat Pump Manifold -->
      <rect x="262" y="34" width="210" height="92" rx="10" fill="#fff" stroke="#b2c7df" stroke-width="1.5"/>
      <text x="278" y="60" fill="#2e5a8f" font-family="Helvetica Neue,Arial,sans-serif" font-size="13" font-weight="600">Chiller / Heat Pump Well</text>
      <circle cx="430" cy="78" r="11" fill="#fff" stroke="#2563eb" stroke-width="3"/>
      <text x="278" y="112" fill="#12294a" font-family="Helvetica Neue,Arial,sans-serif" font-size="12" font-weight="600">2 · TM1101 Flying-Lead Probe</text>

      <!-- Hydronic Pipe -->
      <rect x="28" y="182" width="444" height="48" rx="8" fill="#eaf1fb" stroke="#4677ae" stroke-width="2"/>
      <text x="48" y="211" fill="#12294a" font-family="Helvetica Neue,Arial,sans-serif" font-size="13" font-weight="600">Chilled / Hot Water Piping</text>

      <!-- Clamp-on TM1111 -->
      <rect x="210" y="170" width="54" height="14" rx="3" fill="#2563eb"/>
      <line x1="224" y1="182" x2="224" y2="230" stroke="#12294a" stroke-width="2" stroke-dasharray="3 2"/>
      <line x1="250" y1="182" x2="250" y2="230" stroke="#12294a" stroke-width="2" stroke-dasharray="3 2"/>
      <text x="176" y="264" fill="#12294a" font-family="Helvetica Neue,Arial,sans-serif" font-size="12" font-weight="600">3 · TM1111 Pipe Clamp</text>

      <!-- Terminal Head TM1401 -->
      <circle cx="396" cy="156" r="14" fill="#12294a"/>
      <rect x="392" y="170" width="8" height="42" fill="#4677ae"/>
      <text x="340" y="264" fill="#12294a" font-family="Helvetica Neue,Arial,sans-serif" font-size="12" font-weight="600">4 · TM1401 Terminal Head</text>
    </svg>
    <figcaption>Typical RTD mounting points across air handling units, chillers, and hydronic loops.</figcaption>
  </figure>
</section>

<section class="dark-section">
  <div class="wrap section-space">
    <div class="checks-layout">
      <div>
        <h2>Preventing condensation ingress and lead-wire offset</h2>
        <p class="section-intro">Chilled-water and refrigeration pipes operate below ambient dew point, causing continuous condensation or frost cycling around probe stems and cable exits. Addressing moisture sealing, surface contact, and lead resistance during specification prevents field drift.</p>
      </div>
      <dl class="checks">
        <div><dt>IP68 transition sealing on cold lines</dt><dd>Standard flying-lead probes are sealed to IP65. Where evaporator wells or chilled-water manifolds sweat continuously, specify the optional IP68 seal on TM1101 with silicone or PTFE cable insulation to maintain ≥ 100 MΩ insulation resistance.</dd></div>
        <div><dt>Thermal coupling on clamp-on pipe sensors</dt><dd>When strapping TM1111-1, TM1111-2, or TM1111-3 onto existing pipework, apply thermal paste under the curved contact saddle and wrap closed-cell pipe insulation over the sensor head so room air does not bias the surface reading.</dd></div>
        <div><dt>Pt1000 vs. 3-wire Pt100 on long BMS runs</dt><dd>In a 2-wire Pt100 circuit, 1 Ω of cable resistance adds roughly 2.6 °C of error. Using Pt1000 reduces lead error tenfold (~0.26 °C/Ω), while 3-wire or 4-wire Pt100 compensates lead resistance at the controller.</dd></div>
      </dl>
    </div>
  </div>
</section>

<section class="wrap section-space" id="hvac-models" aria-labelledby="hvac-models-title">
  <div class="section-head">
    <h2 id="hvac-models-title">Compare HVAC &amp; refrigeration sensor series</h2>
    <a class="text-link" href="for-oems.html">Custom OEM cable harnesses →</a>
  </div>
  <p class="shared-line"><b>Shared electrical platform:</b> IEC 60751 platinum elements (α = 0.00385 °C⁻¹) · Insulation resistance R ≥ 100 MΩ at 25 °C (≤ 50% RH) · Custom cable and stem lengths to order</p>
  <div class="table-scroll" tabindex="0" role="region" aria-labelledby="hvac-models-title">
    <table class="compare-table">
      <thead>
        <tr>
          <th scope="col">Model</th>
          <th scope="col">Mounting Style</th>
          <th scope="col">Measuring Range</th>
          <th scope="col">Sensing Element &amp; Class</th>
          <th scope="col">Wiring Configurations</th>
          <th scope="col">Housing / Wetted Material</th>
          <th scope="col">Protection</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <th scope="row"><a href="tm1705.html">TM1705</a><small>Flanged air-duct RTD</small></th>
          <td>Sliding duct flange (56.6 mm, 50 mm bolt pitch) · Ø14 × 250 mm slotted stem</td>
          <td>-50 to +180 °C</td>
          <td>Pt100, Pt1000 · Class A, B</td>
          <td>Single 2-wire, 3-wire</td>
          <td>ABS box (91.5 × 66.5 mm) · Vented 35 mm tip</td>
          <td><span class="tag">IP65</span></td>
        </tr>
        <tr>
          <th scope="row"><a href="tm1111.html">TM1111-1 / -2 / -3</a><small>Clamp-on pipe-surface RTD</small></th>
          <td>Curved contact saddle + stainless steel worm-drive pipe clamp</td>
          <td>-50 to +200 °C</td>
          <td>Pt100, Pt500, Pt1000 · Class AA, A, B</td>
          <td>Single 2-wire, 3-wire, 4-wire</td>
          <td>304 SS block (-1, -2) or Copper saddle (-3)</td>
          <td><span class="tag">IP65</span></td>
        </tr>
        <tr>
          <th scope="row"><a href="tm1101.html">TM1101</a><small>Flying-lead immersion probe</small></th>
          <td>Cylindrical tube Ø4 / 5 / 5.2 / 6 mm · Std L = 30 / 35 / 45 / 50 mm</td>
          <td>-50 to +350 °C</td>
          <td>Pt100, Pt500, Pt1000 · Class AA, A, B</td>
          <td>Single 2/3/4W · Dual 4/6W</td>
          <td>Stainless steel 304 or 316L</td>
          <td><span class="tag">IP65</span> <span class="tag">IP68 opt.</span></td>
        </tr>
        <tr>
          <th scope="row"><a href="tm1401.html">TM1401</a><small>J-type terminal head probe</small></th>
          <td>Immersion stem Ø4–11 mm (L = 35–2000 mm) · Plain, threaded, or pocket</td>
          <td>-50 to +400 °C</td>
          <td>Pt100, Pt500, Pt1000 · Class AA, A, B</td>
          <td>Single 2/3/4W · Dual 4W</td>
          <td>Cast-aluminium J-head · 304 or 316L stem</td>
          <td><span class="tag">IP65</span></td>
        </tr>
        
      </tbody>
    </table>
  </div>
</section>

<section class="soft-section" id="selection">
  <div class="wrap section-space">
    <div class="two-col">
      <div>
        <div class="kick">Selection Guide</div>
        <h2>Choosing the right probe for each HVAC zone</h2>
        <ol class="requirements">
          <li><b>Supply, return, and fresh air ducts (TM1705)</b><p>Use the flanged TM1705 (Ø14 × 250 mm stem with a 35 mm slotted tip) in sheet-metal air ducts and AHU plenums. The sliding flange adjusts insertion depth so the vented tip sits in the active airstream.</p></li>
          <li><b>Retrofit hydronic pipes &amp; manifolds (TM1111-1 / -2 / -3)</b><p>Use TM1111-1 or TM1111-2 where a rugged 304 stainless steel contact block is needed, or choose the copper-saddle TM1111-3 (25 × 20 × 1 mm copper plate) for faster surface heat transfer on copper or steel pipes.</p></li>
          <li><b>Heat pump skids &amp; evaporator pockets (TM1101)</b><p>Use the flying-lead TM1101 inside brazed dry wells or compression fittings. Order pre-cut harness lengths with PVC, silicone, PTFE, or fibreglass leads.</p></li>
          <li><b>Plant-room headers &amp; cooling towers (TM1401)</b><p>Use the cast-aluminium terminal head TM1401 on main chilled-water and condenser-water headers where field conduit cable terminates at a ceramic terminal block or head-mounted 4–20 mA transmitter.</p></li>
        </ol>
      </div>
      <aside class="selected-sensor" aria-label="Featured HVAC sensor">
        <img src="assets/tm1705-photo.png" width="484" height="356" loading="lazy" alt="TM1705 HVAC dedicated temperature sensor with ABS box, sliding duct flange, and slotted tube">
        <h3>TM1705 HVAC Duct Sensor</h3>
        <p>Flanged air-duct RTD with ABS junction box (91.5 × 66.5 mm), Ø14 × 250 mm tube, and slotted tip.</p>
        <dl>
          <dt>Sensing element</dt><dd>Pt100 / Pt1000 (Class A, B)</dd>
          <dt>Measuring range</dt><dd>-50 to +180 °C</dd>
          <dt>Connection</dt><dd>2-wire / 3-wire flying lead</dd>
          <dt>Protection class</dt><dd>IP65</dd>
        </dl>
        <a class="btn primary" href="tm1705.html">View TM1705 datasheet →</a>
      </aside>
    </div>
  </div>
</section>

<section class="wrap section-space">
  <div class="cta">
    <div><h2>Request an HVAC sensor quote or prototype sample</h2><p>Share your mounting point (duct, pipe clamp, immersion probe, or terminal head), Pt element, and cable length.</p></div>
    <a class="btn primary" href="contact.html?intent=application&amp;application=hvac-refrigeration&amp;product=tm1705">Send an enquiry →</a>
  </div>
</section>
</main><footer><div class="wrap"><div class="foot">
<div><a href="index.html" class="footer-brand">BOCON</a><p>Dalian Bocon Science &amp; Technology Co., Ltd. designs and manufactures Pt100, Pt500, and Pt1000 temperature sensors for OEMs and industry.</p></div>
<div><h4>Products</h4><a href="products/heat-meter-sensors.html">Heat meter sensor pairs</a><a href="tm1101.html">TM1101 wire-type RTD</a><a href="tm1111.html">TM1111 pipe-mount RTD</a><a href="tm1401.html">TM1401 junction box RTD</a><a href="tm1705.html">TM1705 HVAC duct RTD</a></div>
<div><h4>Applications &amp; OEM</h4><a href="heat-metering.html">Heat metering</a><a href="hvac-refrigeration.html">HVAC &amp; refrigeration</a><a href="for-oems.html">For OEMs</a><a href="contact.html">Contact</a></div>
<div><h4>Documents</h4><a href="documents/bocon-heat-meter-sensors-en.pdf">Heat meter brochure (PDF) ↗</a><a href="contact.html?intent=documents">Request certificates</a></div>
</div><div class="foot-bar"><span>© 2026 Dalian Bocon Science &amp; Technology Co., Ltd.</span><span class="legal-links"><a href="impressum.html">Legal notice</a><a href="privacy.html">Privacy</a></span></div></div></footer><script src="assets/site.js" defer></script></body></html>
